# Décisions

| Date | Décision | Alternative envisagée | Raison |
|---|---|---|---|
| 2026-10-12 | Métier BI, domaine bâtiment, stack Python / pandas / matplotlib | Data engineering, ou un dashboard Streamlit | Le livrable est une lecture d'indicateurs pour une copropriété. Pas d'outil en plus à faire valider. |
| 2026-10-12 | Ville n° 29 = Danderyd | Numéroter en comptant Abisko (ce serait Charlottenberg) | La liste n'est pas dans le PDF. Sans Abisko, le n° 14 est Bjurholm, ce qui recoupe une lecture déjà publiée du même sujet. |
| 2026-10-12 | DVUT Boverket 1991–2020, durée la plus proche de la constante de temps | Le fichier Excel SGBC de 2019, non joint au PDF | C'est la table ouverte que le fichier du cours résume. On arrondit au jour tabulé, comme le BBR. |
| 2026-10-12 | Épaisseur active 10 cm pour la masse (ISO 13790) | Compter toute l'épaisseur des dalles | Seule la masse côté chaud sert à choisir le DVUT. La brique, hors de l'isolant, est exclue. |
| 2026-10-12 | Fuites ajoutées au débit d'extraction | Ne compter que le débit CO₂ | Le sujet donne les deux. Les ajouter est le cas défavorable pour la puissance. |
| 2026-10-12 | λ laine 0,037, bois 0,14, plâtre 0,25 ; Rse non ajouté | λ = 0,040 partout, ou ajouter Rse = 0,04 | Le 0,20 m²·K/W du sujet couvre déjà la lame d'air et la couche extérieure. |
| 2026-10-12 | Puissance publiée sans apports (46,5 kW) et avec appareils (41,1 kW) | Une seule des deux | La question demande la puissance sans apports internes. L'indice dit de garder les appareils. |
| 2026-10-12 | Correction d'année normale = déficit 2017 × rapport des degrés-heures de base Tb | Recalcul direct sur l'année type comme seul chiffre | Le sujet renvoie à la correction des cours. Le recalcul direct (83 MWh contre 82) sert de contrôle. |
| 2026-10-12 | Eau chaude 25 kWh/m² et électricité des communs 15 kWh/m², Sveby, en électrique | N'étiqueter que le chauffage | « Classe de tout le bâtiment ». Une PAC air-air ne fait pas l'eau chaude. |
| 2026-10-12 | Solaire lu sur la figure 1, ± 5 W/m² | Ignorer le soleil hors puissance de calcul | Le déficit de saison le demande. La figure est une moyenne mensuelle, appliquée à chaque heure. |
